<html>
   <head>
      <meta charset = "utf-8">
      <meta name = "viewport" content = "width=device-width, initial-scale = 1">
      <link rel = "stylesheet" 
         href = "http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/css/bootstrap.min.css">
      <style>
         body {
            color:black;
         }
      </style>
<style>
         table {
            border: 1px solid;
	   
         }
	 th {
		border: 2px solid;
		padding: 15px;
		}

	 tr {
		border: 2px solid;
		}
		
	  td {
		border: 1px solid;
		padding: 15px;
		}
      </style>
   </head>
   <body>
   
       
      
          
         
<div class = "col-md-8">
            
<p>
<table id="tablepress-196-no-2" class="tablepress tablepress-id-196">
<thead>
<tr class="row-1 odd">
	<th class="column-1">Error Codes</th><th class="column-2">Cause</th>
</tr>
</thead>
<tbody class="row-hover">
<tr class="row-2 even">
	<td class="column-1">E0</td><td class="column-2">Water-flow detection error (the third time)</td>
</tr>
<tr class="row-3 odd">
	<td class="column-1">E1</td><td class="column-2">Power phases sequence failure</td>
</tr>
<tr class="row-4 even">
	<td class="column-1">E2</td><td class="column-2">Communication failure</td>
</tr>
<tr class="row-5 odd">
	<td class="column-1">E3</td><td class="column-2">Total outlet water Temperature sensor failure (available for main unit)</td>
</tr>
<tr class="row-6 even">
	<td class="column-1">E4</td><td class="column-2">Outlet water temperature sensor in double-pipe heat interchanger error</td>
</tr>
<tr class="row-7 odd">
	<td class="column-1">E5</td><td class="column-2">Pipe temperature sensor in condenser A error</td>
</tr>
<tr class="row-8 even">
	<td class="column-1">E6</td><td class="column-2">Pipe temperature sensor in condenser B error</td>
</tr>
<tr class="row-9 odd">
	<td class="column-1">E7</td><td class="column-2">Outdoor Temperature sensor failure</td>
</tr>
<tr class="row-10 even">
	<td class="column-1">E8</td><td class="column-2">Error of the Air Exhaust Temp. Sensor at Digital Compressor</td>
</tr>
<tr class="row-11 odd">
	<td class="column-1">E9</td><td class="column-2">Water-flow check trouble(wire controller and control board can recover automatically when the trouble is displayed for the first and second times</td>
</tr>
<tr class="row-12 even">
	<td class="column-1">EA</td><td class="column-2">Main unit detect that auxiliary unit’s quantity have decreased.</td>
</tr>
<tr class="row-13 odd">
	<td class="column-1">Eb</td><td class="column-2">Freeze-proof temperature sensor 1 in double-pipe heat interchanger error</td>
</tr>
<tr class="row-14 even">
	<td class="column-1">EC</td><td class="column-2">Wire controller can not search the modules on line</td>
</tr>
<tr class="row-15 odd">
	<td class="column-1">ED</td><td class="column-2">Wire control and module unit communication error</td>
</tr>
<tr class="row-16 even">
	<td class="column-1">Ed</td><td class="column-2">1-hour consecutive 4-times PE protection</td>
</tr>
<tr class="row-17 odd">
	<td class="column-1">EE</td><td class="column-2">Wire control and computer communication error</td>
</tr>
<tr class="row-18 even">
	<td class="column-1">EF</td><td class="column-2">Inlet water temperature sensor error</td>
</tr>
<tr class="row-19 odd">
	<td class="column-1">P0</td><td class="column-2">System A high-pressure protection or discharge gas temperature protection</td>
</tr>
<tr class="row-20 even">
	<td class="column-1">P1</td><td class="column-2">System A low-pressure protection</td>
</tr>
<tr class="row-21 odd">
	<td class="column-1">P2</td><td class="column-2">System B high-pressure protection or discharge gas temperature protection</td>
</tr>
<tr class="row-22 even">
	<td class="column-1">P3</td><td class="column-2">System B low-pressure protection</td>
</tr>
<tr class="row-23 odd">
	<td class="column-1">P4</td><td class="column-2">System A current protection</td>
</tr>
<tr class="row-24 even">
	<td class="column-1">P5</td><td class="column-2">System B current protection</td>
</tr>
<tr class="row-25 odd">
	<td class="column-1">P6</td><td class="column-2">System A Condenser high-temperature protection</td>
</tr>
<tr class="row-26 even">
	<td class="column-1">P7</td><td class="column-2">System B Condenser high-Temperature protection</td>
</tr>
<tr class="row-27 odd">
	<td class="column-1">P8</td><td class="column-2">Digital compressor discharge Temperature protection, when it is above 125℃</td>
</tr>
<tr class="row-28 even">
	<td class="column-1">Pb</td><td class="column-2">System anti-freeze protection</td>
</tr>
<tr class="row-29 odd">
	<td class="column-1">PE</td><td class="column-2">Low-temperature protection of double-pipe heat interchanger</td>
</tr>
<tr class="row-30 even">
	<td class="column-1">F1</td><td class="column-2">Eeprom failure</td>
</tr>
<tr class="row-31 odd">
	<td class="column-1">F2</td><td class="column-2">Failure of reduction of wired controller number at parallel connection of multiple wired controller (reserved)</td>
</tr>
<tr class="row-32 even">
	<td class="column-1">CP</td><td class="column-2">Anti-freeze protection of plate heat exchanger for 5/7kW</td>
</tr>
<tr class="row-33 odd">
	<td class="column-1">CL</td><td class="column-2">Protection when temperature difference between inlet &amp; outlet water in cooling mode is too large for 5/7kW.</td>
</tr>
<tr class="row-34 even">
	<td class="column-1">CH</td><td class="column-2">Protection when temperature difference between inlet &amp; outlet water in heating mode is too large for 5/7kW</td>
</tr>
<tr class="row-35 odd">
	<td class="column-1">C8</td><td class="column-2">Water flow switch protection malfunction</td>
</tr>
<tr class="row-36 even">
	<td class="column-1">C0</td><td class="column-2">Temperature sensor malfunction of plate heat exchanger for 5/7kW.</td>
</tr>
<tr class="row-37 odd">
	<td class="column-1">d8</td><td class="column-2">Remote control</td>
</tr>
<tr class="row-38 even">
	<td class="column-1">HH</td><td class="column-2">Inlet water temperature sensor malfunction for 5/7kW models.</td>
</tr>
</tbody>
</table>
</p>
         </div>
      
          
      
   </body>
</html>